<?xml version='1.0' encoding='UTF-8'?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:oc="urn:oc-iec61850-sas:v1" version="2007" revision="B" release="4">
  <Header id="mineopolisnuclear-generated" version="1" toolID="oc-scl-generator">
    <Text>Generated by tools/scl-generator/scl_generate.py. See tools/scl-generator/README.md and README.md's "SCL / Substation Configuration Language" section for how this compiles and what's functional vs descriptive-only.</Text>
  </Header>
  <Substation name="MineopolisNuclear">
    <VoltageLevel name="V800">
      <Voltage unit="V" multiplier="k">800</Voltage>
      <Bay name="BusA">
        <ConnectivityNode name="Bus" pathName="MineopolisNuclear/V800/BusA/Bus" desc="V800 Bus A"/>
      </Bay>
      <Bay name="BusB">
        <ConnectivityNode name="Bus" pathName="MineopolisNuclear/V800/BusB/Bus" desc="V800 Bus B"/>
      </Bay>
      <Bay name="Diameter1" desc="Breaker-and-a-half diameter: line tap (Line1), line tap (Reactor1)">
        <ConductingEquipment name="CB1" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB1A" cNodeName="CB1A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB1B" cNodeName="CB1B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB2" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB2A" cNodeName="CB2A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB2B" cNodeName="CB2B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB3" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB3A" cNodeName="CB3A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB3B" cNodeName="CB3B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB1DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/BusA/Bus" cNodeName="Bus"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB1A" cNodeName="CB1A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB1DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB1B" cNodeName="CB1B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/Line1" cNodeName="Line1"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB2DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/Line1" cNodeName="Line1"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB2A" cNodeName="CB2A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB2DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB2B" cNodeName="CB2B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/Reactor1" cNodeName="Reactor1"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB3DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/Reactor1" cNodeName="Reactor1"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB3A" cNodeName="CB3A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB3DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/CB3B" cNodeName="CB3B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/BusB/Bus" cNodeName="Bus"/>
        </ConductingEquipment>
        <ConductingEquipment name="Line1D" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/Line1" cNodeName="Line1"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/Line1Exit" cNodeName="Line1Exit"/>
        </ConductingEquipment>
        <ConductingEquipment name="Reactor1D" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/Reactor1" cNodeName="Reactor1"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter1/Reactor1Exit" cNodeName="Reactor1Exit"/>
        </ConductingEquipment>
        <ConnectivityNode name="Line1" pathName="MineopolisNuclear/V800/Diameter1/Line1" desc="Line tap"/>
        <ConnectivityNode name="Reactor1" pathName="MineopolisNuclear/V800/Diameter1/Reactor1" desc="Line tap"/>
        <ConnectivityNode name="CB1A" pathName="MineopolisNuclear/V800/Diameter1/CB1A" desc="CB1 isolating point (Bus side)"/>
        <ConnectivityNode name="CB1B" pathName="MineopolisNuclear/V800/Diameter1/CB1B" desc="CB1 isolating point (Line1 side)"/>
        <ConnectivityNode name="CB2A" pathName="MineopolisNuclear/V800/Diameter1/CB2A" desc="CB2 isolating point (Line1 side)"/>
        <ConnectivityNode name="CB2B" pathName="MineopolisNuclear/V800/Diameter1/CB2B" desc="CB2 isolating point (Reactor1 side)"/>
        <ConnectivityNode name="CB3A" pathName="MineopolisNuclear/V800/Diameter1/CB3A" desc="CB3 isolating point (Reactor1 side)"/>
        <ConnectivityNode name="CB3B" pathName="MineopolisNuclear/V800/Diameter1/CB3B" desc="CB3 isolating point (Bus side)"/>
        <ConnectivityNode name="Line1Exit" pathName="MineopolisNuclear/V800/Diameter1/Line1Exit" desc="beyond Line1's isolating switch"/>
        <ConnectivityNode name="Reactor1Exit" pathName="MineopolisNuclear/V800/Diameter1/Reactor1Exit" desc="beyond Reactor1's isolating switch"/>
      </Bay>
      <Bay name="Diameter2" desc="Breaker-and-a-half diameter: line tap (Line2), line tap (Reactor2)">
        <ConductingEquipment name="CB4" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB4A" cNodeName="CB4A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB4B" cNodeName="CB4B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB5" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB5A" cNodeName="CB5A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB5B" cNodeName="CB5B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB6" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB6A" cNodeName="CB6A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB6B" cNodeName="CB6B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB4DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/BusA/Bus" cNodeName="Bus"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB4A" cNodeName="CB4A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB4DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB4B" cNodeName="CB4B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/Line2" cNodeName="Line2"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB5DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/Line2" cNodeName="Line2"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB5A" cNodeName="CB5A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB5DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB5B" cNodeName="CB5B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/Reactor2" cNodeName="Reactor2"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB6DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/Reactor2" cNodeName="Reactor2"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB6A" cNodeName="CB6A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB6DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/CB6B" cNodeName="CB6B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/BusB/Bus" cNodeName="Bus"/>
        </ConductingEquipment>
        <ConductingEquipment name="Line2D" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/Line2" cNodeName="Line2"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/Line2Exit" cNodeName="Line2Exit"/>
        </ConductingEquipment>
        <ConductingEquipment name="Reactor2D" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/Reactor2" cNodeName="Reactor2"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter2/Reactor2Exit" cNodeName="Reactor2Exit"/>
        </ConductingEquipment>
        <ConnectivityNode name="Line2" pathName="MineopolisNuclear/V800/Diameter2/Line2" desc="Line tap"/>
        <ConnectivityNode name="Reactor2" pathName="MineopolisNuclear/V800/Diameter2/Reactor2" desc="Line tap"/>
        <ConnectivityNode name="CB4A" pathName="MineopolisNuclear/V800/Diameter2/CB4A" desc="CB4 isolating point (Bus side)"/>
        <ConnectivityNode name="CB4B" pathName="MineopolisNuclear/V800/Diameter2/CB4B" desc="CB4 isolating point (Line2 side)"/>
        <ConnectivityNode name="CB5A" pathName="MineopolisNuclear/V800/Diameter2/CB5A" desc="CB5 isolating point (Line2 side)"/>
        <ConnectivityNode name="CB5B" pathName="MineopolisNuclear/V800/Diameter2/CB5B" desc="CB5 isolating point (Reactor2 side)"/>
        <ConnectivityNode name="CB6A" pathName="MineopolisNuclear/V800/Diameter2/CB6A" desc="CB6 isolating point (Reactor2 side)"/>
        <ConnectivityNode name="CB6B" pathName="MineopolisNuclear/V800/Diameter2/CB6B" desc="CB6 isolating point (Bus side)"/>
        <ConnectivityNode name="Line2Exit" pathName="MineopolisNuclear/V800/Diameter2/Line2Exit" desc="beyond Line2's isolating switch"/>
        <ConnectivityNode name="Reactor2Exit" pathName="MineopolisNuclear/V800/Diameter2/Reactor2Exit" desc="beyond Reactor2's isolating switch"/>
      </Bay>
      <Bay name="Diameter3" desc="Breaker-and-a-half diameter: line tap (Line3), line tap (Reactor3)">
        <ConductingEquipment name="CB7" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB7A" cNodeName="CB7A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB7B" cNodeName="CB7B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB8" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB8A" cNodeName="CB8A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB8B" cNodeName="CB8B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB9" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB9A" cNodeName="CB9A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB9B" cNodeName="CB9B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB7DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/BusA/Bus" cNodeName="Bus"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB7A" cNodeName="CB7A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB7DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB7B" cNodeName="CB7B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/Line3" cNodeName="Line3"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB8DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/Line3" cNodeName="Line3"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB8A" cNodeName="CB8A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB8DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB8B" cNodeName="CB8B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/Reactor3" cNodeName="Reactor3"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB9DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/Reactor3" cNodeName="Reactor3"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB9A" cNodeName="CB9A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB9DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/CB9B" cNodeName="CB9B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/BusB/Bus" cNodeName="Bus"/>
        </ConductingEquipment>
        <ConductingEquipment name="Line3D" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/Line3" cNodeName="Line3"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/Line3Exit" cNodeName="Line3Exit"/>
        </ConductingEquipment>
        <ConductingEquipment name="Reactor3D" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/Reactor3" cNodeName="Reactor3"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter3/Reactor3Exit" cNodeName="Reactor3Exit"/>
        </ConductingEquipment>
        <ConnectivityNode name="Line3" pathName="MineopolisNuclear/V800/Diameter3/Line3" desc="Line tap"/>
        <ConnectivityNode name="Reactor3" pathName="MineopolisNuclear/V800/Diameter3/Reactor3" desc="Line tap"/>
        <ConnectivityNode name="CB7A" pathName="MineopolisNuclear/V800/Diameter3/CB7A" desc="CB7 isolating point (Bus side)"/>
        <ConnectivityNode name="CB7B" pathName="MineopolisNuclear/V800/Diameter3/CB7B" desc="CB7 isolating point (Line3 side)"/>
        <ConnectivityNode name="CB8A" pathName="MineopolisNuclear/V800/Diameter3/CB8A" desc="CB8 isolating point (Line3 side)"/>
        <ConnectivityNode name="CB8B" pathName="MineopolisNuclear/V800/Diameter3/CB8B" desc="CB8 isolating point (Reactor3 side)"/>
        <ConnectivityNode name="CB9A" pathName="MineopolisNuclear/V800/Diameter3/CB9A" desc="CB9 isolating point (Reactor3 side)"/>
        <ConnectivityNode name="CB9B" pathName="MineopolisNuclear/V800/Diameter3/CB9B" desc="CB9 isolating point (Bus side)"/>
        <ConnectivityNode name="Line3Exit" pathName="MineopolisNuclear/V800/Diameter3/Line3Exit" desc="beyond Line3's isolating switch"/>
        <ConnectivityNode name="Reactor3Exit" pathName="MineopolisNuclear/V800/Diameter3/Reactor3Exit" desc="beyond Reactor3's isolating switch"/>
      </Bay>
      <Bay name="Diameter4" desc="Breaker-and-a-half diameter: line tap (Line4), line tap (Reactor4)">
        <ConductingEquipment name="CB10" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB10A" cNodeName="CB10A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB10B" cNodeName="CB10B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB11" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB11A" cNodeName="CB11A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB11B" cNodeName="CB11B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB12" type="CBR">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB12A" cNodeName="CB12A"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB12B" cNodeName="CB12B"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB10DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/BusA/Bus" cNodeName="Bus"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB10A" cNodeName="CB10A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB10DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB10B" cNodeName="CB10B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/Line4" cNodeName="Line4"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB11DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/Line4" cNodeName="Line4"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB11A" cNodeName="CB11A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB11DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB11B" cNodeName="CB11B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/Reactor4" cNodeName="Reactor4"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB12DA" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/Reactor4" cNodeName="Reactor4"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB12A" cNodeName="CB12A"/>
        </ConductingEquipment>
        <ConductingEquipment name="CB12DB" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/CB12B" cNodeName="CB12B"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/BusB/Bus" cNodeName="Bus"/>
        </ConductingEquipment>
        <ConductingEquipment name="Line4D" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/Line4" cNodeName="Line4"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/Line4Exit" cNodeName="Line4Exit"/>
        </ConductingEquipment>
        <ConductingEquipment name="Reactor4D" type="DIS">
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/Reactor4" cNodeName="Reactor4"/>
          <Terminal connectivityNode="MineopolisNuclear/V800/Diameter4/Reactor4Exit" cNodeName="Reactor4Exit"/>
        </ConductingEquipment>
        <ConnectivityNode name="Line4" pathName="MineopolisNuclear/V800/Diameter4/Line4" desc="Line tap"/>
        <ConnectivityNode name="Reactor4" pathName="MineopolisNuclear/V800/Diameter4/Reactor4" desc="Line tap"/>
        <ConnectivityNode name="CB10A" pathName="MineopolisNuclear/V800/Diameter4/CB10A" desc="CB10 isolating point (Bus side)"/>
        <ConnectivityNode name="CB10B" pathName="MineopolisNuclear/V800/Diameter4/CB10B" desc="CB10 isolating point (Line4 side)"/>
        <ConnectivityNode name="CB11A" pathName="MineopolisNuclear/V800/Diameter4/CB11A" desc="CB11 isolating point (Line4 side)"/>
        <ConnectivityNode name="CB11B" pathName="MineopolisNuclear/V800/Diameter4/CB11B" desc="CB11 isolating point (Reactor4 side)"/>
        <ConnectivityNode name="CB12A" pathName="MineopolisNuclear/V800/Diameter4/CB12A" desc="CB12 isolating point (Reactor4 side)"/>
        <ConnectivityNode name="CB12B" pathName="MineopolisNuclear/V800/Diameter4/CB12B" desc="CB12 isolating point (Bus side)"/>
        <ConnectivityNode name="Line4Exit" pathName="MineopolisNuclear/V800/Diameter4/Line4Exit" desc="beyond Line4's isolating switch"/>
        <ConnectivityNode name="Reactor4Exit" pathName="MineopolisNuclear/V800/Diameter4/Reactor4Exit" desc="beyond Reactor4's isolating switch"/>
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="StationBus" type="8-MMS" desc="Shared GOOSE multicast group + MMS-lite station LAN">
      <Private type="oc-iec61850-sas">
        <oc:transport gooseGroup="255.10" gooseGroupPort="8104"/>
      </Private>
      <ConnectedAP iedName="CB1" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.11"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB2" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.12"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-02</P>
            <P type="APPID">0002</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB3" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.13"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-03</P>
            <P type="APPID">0003</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB4" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.14"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-04</P>
            <P type="APPID">0004</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB5" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.15"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-05</P>
            <P type="APPID">0005</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB6" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.16"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-06</P>
            <P type="APPID">0006</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB7" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.17"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-07</P>
            <P type="APPID">0007</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB8" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.18"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-08</P>
            <P type="APPID">0008</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB9" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.19"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-09</P>
            <P type="APPID">0009</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB10" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.20"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-10</P>
            <P type="APPID">0010</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB11" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.21"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-11</P>
            <P type="APPID">0011</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="CB12" apName="AP1">
        <Private type="oc-iec61850-sas">
          <oc:mmsAddress address="1.22"/>
        </Private>
        <GSE ldInst="LD0" cbName="gcbGoose1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-12</P>
            <P type="APPID">0012</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">100</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="SCADA1" apName="AP1"/>
    </SubNetwork>
  </Communication>
  <IED name="CB1">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:interlock id="CB1_VS_CB2" localRef="XCBR1.PosCtl" blockValue="closed" peerIed="CB2" peerRef="XCBR1.Pos" condition="eq" peerValue="closed"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB1/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb1-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb1-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb1-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb1-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB2">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:interlock id="CB2_VS_CB1" localRef="XCBR1.PosCtl" blockValue="closed" peerIed="CB1" peerRef="XCBR1.Pos" condition="eq" peerValue="closed"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB2/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb2-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb2-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb2-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb2-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB3">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB3/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb3-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb3-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb3-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb3-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB4">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:interlock id="CB4_VS_CB5" localRef="XCBR1.PosCtl" blockValue="closed" peerIed="CB5" peerRef="XCBR1.Pos" condition="eq" peerValue="closed"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB4/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb4-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb4-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb4-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb4-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB5">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:interlock id="CB5_VS_CB4" localRef="XCBR1.PosCtl" blockValue="closed" peerIed="CB4" peerRef="XCBR1.Pos" condition="eq" peerValue="closed"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB5/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb5-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb5-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb5-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb5-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB6">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB6/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb6-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb6-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb6-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb6-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB7">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:interlock id="CB7_VS_CB8" localRef="XCBR1.PosCtl" blockValue="closed" peerIed="CB8" peerRef="XCBR1.Pos" condition="eq" peerValue="closed"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB7/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb7-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb7-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb7-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb7-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB8">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:interlock id="CB8_VS_CB7" localRef="XCBR1.PosCtl" blockValue="closed" peerIed="CB7" peerRef="XCBR1.Pos" condition="eq" peerValue="closed"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB8/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb8-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb8-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb8-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb8-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB9">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB9/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb9-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb9-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb9-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb9-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB10">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:interlock id="CB10_VS_CB11" localRef="XCBR1.PosCtl" blockValue="closed" peerIed="CB11" peerRef="XCBR1.Pos" condition="eq" peerValue="closed"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB10/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb10-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb10-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb10-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb10-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB11">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:interlock id="CB11_VS_CB10" localRef="XCBR1.PosCtl" blockValue="closed" peerIed="CB10" peerRef="XCBR1.Pos" condition="eq" peerValue="closed"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB11/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb11-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb11-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb11-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb11-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="CB12">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" integritySec="30" gooseStaleAfterSec="15" mmsPort="8102"/>
              <oc:ptocScheme name="PTOC1" input="MMXU1.Amp" trip="XCBR1.PosCtl" pickup="200" curve="IEC_VERY_INVERSE" resetSec="0.1" respectInterlocks="false" timeMultiplier="0.3"/>
            </Private>
            <DataSet name="dsGoose1">
              <FCDA lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
            </DataSet>
            <ReportControl name="rcbStatus1" datSet="dsGoose1" confRev="1" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true"/>
              <OptFields/>
            </ReportControl>
            <GSEControl name="gcbGoose1" datSet="dsGoose1" appID="CB12/gcbGoose1" type="GOOSE" securityEnable="None"/>
          </LN0>
          <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_Basic">
            <DOI name="Pos">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0">
                  <oc:redstoneIo address="cb12-status-redstone" openSide="0" closedSide="1"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="PosCtl">
              <Private type="oc-iec61850-sas">
                <oc:point>
                  <oc:redstoneIo address="cb12-control-redstone" tripSide="2" closeSide="3" pulseMs="250" sboTimeoutSec="30"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
          <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_Basic">
            <DOI name="Amp">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="0.5">
                  <oc:meterIo address="cb12-ammeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
            <DOI name="Vol">
              <Private type="oc-iec61850-sas">
                <oc:point deadband="2">
                  <oc:meterIo address="cb12-voltmeter-adapter" method="getValue"/>
                </oc:point>
              </Private>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="SCADA1" type="SCADA">
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="LN0_Basic">
            <Private type="oc-iec61850-sas">
              <oc:iedSettings tickIntervalSec="0.2" resyncSec="60" connectTimeoutSec="5" reconnectIntervalSec="10" gooseStaleAfterSec="15" hmsPort="8103"/>
              <oc:historian dir="/var/log/sas-scada" maxBytes="262144" maxFiles="5"/>
              <oc:alarm id="V800_VOLTAGE_LOW" ref="CB1/LD0/MMXU1.Vol" condition="lt" value="720000" severity="medium" message="800kV bus undervoltage at CB1"/>
            </Private>
          </LN0>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LN0_Basic" lnClass="LLN0">
      <DO name="Mod" type="ENC_Basic"/>
    </LNodeType>
    <LNodeType id="XCBR_Basic" lnClass="XCBR">
      <DO name="Pos" type="DPS_Basic"/>
      <DO name="PosCtl" type="DPC_Basic"/>
    </LNodeType>
    <LNodeType id="MMXU_Basic" lnClass="MMXU">
      <DO name="Amp" type="MV_Basic"/>
      <DO name="Vol" type="MV_Basic"/>
    </LNodeType>
    <LNodeType id="RDRE_Basic" lnClass="RDRE">
      <DO name="RcdMade" type="ACT_Basic"/>
    </LNodeType>
    <DOType id="DPS_Basic" cdc="DPS">
      <DA name="stVal" fc="ST" bType="Dbpos"/>
    </DOType>
    <DOType id="DPC_Basic" cdc="DPC">
      <DA name="ctlVal" fc="CO" bType="Dbpos"/>
    </DOType>
    <DOType id="MV_Basic" cdc="MV">
      <DA name="mag" fc="MX" bType="FLOAT32"/>
    </DOType>
    <DOType id="ACT_Basic" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN"/>
    </DOType>
    <DOType id="ENC_Basic" cdc="ENC">
      <DA name="stVal" fc="ST" bType="Enum" type="ModeKind"/>
    </DOType>
    <EnumType id="ModeKind">
      <EnumVal ord="1">on</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
